{
  "standard": "PEC 2017 - Article 2.20 receptacle and motor loads, Article 4.30, Article 4.45",
  "confidence": "verified",
  "note": "Scalar rules the generator set sizing relies on, each from a printed PEC 2017 page.",
  "receptacleVoltAmperesPerOutlet": 180,
  "receptacleVoltAmperesPerOutletSource": "2.20.2.5(I) and (L): receptacle outlets at not less than 180 volt-amperes for each single or each multiple receptacle on one yoke.",
  "bankOfficeReceptacleVoltAmperesPerM2": 11,
  "bankOfficeReceptacleSource": "2.20.2.5(K): in banks or office buildings the receptacle load is the larger of 2.20.2.5(I) or 11 volt-amperes/m2.",
  "receptacleDemandTiers": [
    { "upToVoltAmperes": 10000, "percent": 100 },
    { "upToVoltAmperes": null, "percent": 50 }
  ],
  "receptacleDemandSource": "2.20.3.5 and Table 2.20.3.5: first 10 kVA or less at 100%, remainder over 10 kVA at 50% (non-dwelling receptacle loads).",
  "largestMotorFactor": 1.25,
  "continuousLoadFactor": 1.25,
  "motorFeederSource": "4.30.2.4: conductor ampacity of not less than 125% of the highest-rated motor full-load current plus the sum of the other motors' full-load currents plus 100% of the noncontinuous non-motor load plus 125% of the continuous non-motor load.",
  "generatorOutputFactor": 1.15,
  "generatorOutputFactorWhereOverloadPrevented": 1.0,
  "generatorOutputSource": "4.45.1.13: conductors from the generator terminals to the first distribution device(s) have an ampacity of not less than 115% of the nameplate current rating of the generator; 100% where the design of the generator does not permit overloading.",
  "defaultGeneratorPowerFactor": 0.8,
  "defaultGeneratorPowerFactorNote": "Not from the PEC. 0.8 lagging is the usual rating basis of a standby generator set; use the nameplate value of the set you intend to buy.",
  "firePumpConductorFactor": 1.25,
  "firePumpConductorSource": "6.95.1.6(B)(1): conductors supplying a fire pump motor(s), pressure maintenance pumps and associated accessory equipment have a rating not less than 125% of the sum of the fire pump motor(s) and pressure maintenance motor(s) full-load current(s), and 100% of the associated accessory equipment. 6.95.1.6(B)(2): conductors supplying only a fire pump motor are rated per 4.30.2.2, which is also 125%.",
  "firePumpMaxStartingDropPercent": 15,
  "firePumpMaxRunningDropPercent": 5,
  "firePumpRunningCurrentFactor": 1.15,
  "firePumpVoltageDropSource": "Voltage drop (printed 6.95.1.17 in the copy read, cross-referenced as 6.95.1.7 by 6.95.1.6(B)(2); the number is verify): (A) at starting, the voltage at the fire pump controller line terminals must not drop more than 15% below normal (controller-rated voltage); (B) running, the voltage at the load terminals of the controller must not drop more than 5% below the motor's voltage rating when the motor operates at 115% of its full-load current.",
  "firePumpGeneratorExceptionPercent": 225,
  "firePumpGeneratorExceptionSource": "6.95.1.6(C) Exception No. 2: for an on-site standby generator rated to produce continuous current in excess of 225% of the full-load amperes of the fire pump motor, the conductors between the generator and the combination fire pump transfer switch controller or separately mounted transfer switch are installed per 6.95.1.6(A)(2), and the protection follows the short-circuit current rating of that controller or transfer switch.",
  "defaultFirePumpStartingPowerFactor": 0.3,
  "defaultFirePumpRunningPowerFactor": 0.85,
  "defaultCableStartingDropAllowancePercent": 5,
  "firePumpDefaultsNote": "Not from the PEC, confidence verify. 0.3 is a typical power factor of a motor at locked rotor and 0.85 a typical one at 115% of full load; the maker's data gives the real figures. The cable is given 5% of the 15% starting drop (the rest is left for the generator); that split is a design choice, not a PEC value.",
  "defaultSubtransientReactancePercent": 20,
  "defaultMaximumVoltageDipPercent": 15,
  "motorStartingDefaultsNote": "Not from the PEC, confidence verify. 20% is a typical subtransient reactance for a diesel standby set; use the data sheet of the set you intend to buy. 15% is the PEC's own limit for a fire pump motor at starting (6.95.1.7, printed 6.95.1.17 in the copy read), used here only as a starting point for other motors; many designers allow less to keep lighting steady.",
  "lockedRotorBasis": "Locked-rotor kVA comes from Table 4.30.14.5(B) (polyphase, Design B, C and D) and Table 4.30.14.5(A) (single-phase), the PEC's maximum locked-rotor currents by horsepower and voltage. The PEC publishes them for selecting disconnecting means and controllers (4.30.9.10, 4.40.1.2, 4.40.5.1, 4.55.1.8(C)), so they are upper values for starting; the nameplate code letter (Table 4.30.1.7(B)) or the maker's data gives the real figure, which the starting current percentage lets you use.",
  "voltageDipBasis": "Voltage dip = X\"d x S / (Sgen + X\"d x S), with S the locked-rotor kVA of the motors that start together and Sgen the kVA of the set. The set needed for a dip of at most D% is X\"d x S x (100/D - 1). This is the usual engineering approximation, not a PEC formula, and the running load already on the set is not subtracted from its capacity."
}
